---
title: The Cook Strait link
description: How the cable between the North Island and the South Island carries power, and why a full link can split the two islands.
chart: sankey
example_date: "2026-07-27"
---

## Simple explanation

A cable under Cook Strait carries electricity between the North Island and the South Island. That cable is a high-voltage direct current (HVDC) link. It joins the islands, and it can fill up.

When the link can carry enough, cheaper electricity on one island can serve the other. When it cannot, the two islands behave more like separate markets, and wholesale prices pull apart.

## A more technical explanation

The South Island end of the link is at Benmore in the Waitaki. The North Island end is at Haywards near Wellington. Offtake is energy taken from the alternating-current grid into the link. Injection is energy put from the link back into the grid. Some energy is lost in the crossing.

This site meters the flow at both ends. Northward means from the South Island to the North Island, measured at Haywards. The daily energy-balance chart shows generation, power over the link, estimated load, and the leftover. Link losses sit on that drawing.

The half-hour megawatts are in the numbers, not as their own line on that drawing. The files do not say what the link's limit was that day, or whether the limit bound the market.

Wholesale prices at Haywards and Benmore, and the spread between them, sit on the [nodal pricing](/explainers/nodal-pricing/) page and on the daily price chart.

## Visual

Energy balance for Monday 27 July 2026, including power over the Cook Strait link and link losses.

## Historical example

On Monday 27 July 2026 the link ran north all day. Haywards received 21,493.034 megawatt-hours, 895.5 megawatts as a day average. The highest half-hour average was 1,098.0 megawatts, from 16:30 to 17:00. In the 17:30 to 18:00 half-hour it was 966.4 megawatts.

Transfer had already dropped by the evening price spike. The energy-balance chart is the day's totals. The half-hour megawatts are in the prose.

The daily page for [Monday 27 July 2026](/2026/07/27/) has that day's energy-balance chart.

## Links to Gridwatch data and events

The daily page for this example is [Monday 27 July 2026](/2026/07/27/).

The written-up event for this evening is [high wholesale prices and high reserve prices on Monday 27 July 2026](/2026/07/27/events/394f75a3bfa948a3/).
